---
tags: [defensa, pregunta]
---

# 6. Fundamentos eléctricos y de generación
← [[Banco de preguntas]]

## P6.1 · ¿Cómo se relaciona la frecuencia con la velocidad del motor?
- **Qué comprueba:** Fundamentos de máquinas síncronas.

> [!success]- Respuesta recomendada
> f = p·n/120. El alternador es de 4 polos y gira a 1 800 rpm: 4 × 1 800 / 120 = 60 Hz, que es la frecuencia nominal del Stamford de la tesis. Por eso una oscilación de RPM del motor se traduce en una variación de frecuencia.

- **Evidencia:** Ficha técnica del generador (60 Hz) y del motor (1 800 rpm).
- **Error a evitar:** Confundir polos con pares de polos.
- **Seguimiento:** ¿Qué controla la frecuencia y qué controla el voltaje?
- **Mi respuesta / nota (1–5):** 

## P6.2 · ¿Qué controla el voltaje y qué la frecuencia en el grupo?
- **Qué comprueba:** Control de la máquina síncrona.

> [!success]- Respuesta recomendada
> La frecuencia la fija la velocidad, controlada por el EMS2 del motor (gobernador electrónico). El voltaje lo controla el AVR, que regula la corriente de excitación. Por eso las fallas de AVR, diodos o varistor afectan el voltaje aunque el motor funcione bien.

- **Evidencia:** AMEF del generador, funciones 1–4.
- **Error a evitar:** Atribuir el voltaje al motor.
- **Seguimiento:** ¿Qué pasa con el voltaje si se abre un diodo rotativo?
- **Mi respuesta / nota (1–5):** 

## P6.3 · ¿Para qué sirven los diodos rotativos y el varistor?
- **Qué comprueba:** Excitación sin escobillas.

> [!success]- Respuesta recomendada
> La excitatriz genera corriente alterna en el rotor; el puente de diodos rotativo la rectifica y alimenta en continua el campo del rotor principal. El varistor protege ese puente contra sobretensiones transitorias. Si un diodo se abre aparece rizado en la corriente de campo y el voltaje se vuelve inestable; por eso el plan monitorea el rizado DC.

- **Evidencia:** AMEF y plan del generador.
- **Error a evitar:** Decir que el varistor «regula» el voltaje.
- **Seguimiento:** ¿Cómo mide el estado de un varistor fuera de línea?
- **Mi respuesta / nota (1–5):** 

## P6.4 · ¿Cuál es la potencia aparente y la corriente nominal del grupo?
- **Qué comprueba:** Cálculo eléctrico básico.

> [!success]- Respuesta recomendada
> Con 500 kW y factor de potencia 0,8: S = 500/0,8 = 625 kVA. A 440 V trifásico: I = 625 000 / (√3 × 440) ≈ 820 A. (Cálculo propio con datos de la tesis: 500 kW, fp 0,8, 440 V.)

- **Evidencia:** Ficha técnica (fp 0,8); AMEF del generador (440 V).
- **Error a evitar:** Usar √3 incorrectamente o 380 V.
- **Seguimiento:** ¿Por qué el devanado tiene paso 2/3?
- **Mi respuesta / nota (1–5):** 

## P6.5 · La ficha indica paso de bobinado 2/3. ¿Para qué sirve?
- **Qué comprueba:** Profundidad en generadores.

> [!success]- Respuesta recomendada
> El paso 2/3 elimina prácticamente la tercera armónica de la tensión generada; reduce corrientes de circulación del neutro al operar en paralelo y mejora la calidad de la onda. No fue objeto de la tesis, pero es un dato de la ficha técnica.

- **Evidencia:** Ficha técnica del generador (Winding pitch: Two Thirds).
- **Error a evitar:** Responder con seguridad algo que no dominas: si dudas, di que no fue parte del estudio.
- **Mi respuesta / nota (1–5):**
